import Debug "mo:base/Debug";
import Time "mo:base/Time";
import Float "mo:base/Float";

actor Dbank {
  stable var currentValue: Float = 300;
  currentValue := 300;
  Debug.print(debug_show(currentValue));

  
  stable var startTime = Time.now();
  startTime := Time.now();
  Debug.print(debug_show(startTime));
  
  let id = 12344565453;
  // Debug.print(debug_show(id));

  public func topUp(amount: Float) {
    currentValue += amount;
    Debug.print(debug_show(currentValue));
  };

  //Below is the function where users are allowed to withdraw an amount from the currentValue and decrease the currentValue by the amount
    
    
    public func withdraw(amount: Float) {
      let tempValue: Float = currentValue - amount;
      if(tempValue >= 0){
         currentValue -= amount;
         Debug.print(debug_show(currentValue));
      } else{
        Debug.print("Amount too large, currentValue less than zero.")
      }
  };

  public query func checkBalance(): async Float {
    return currentValue;
  };

  //below function is to calculate the compound 
  public func compound() {
    let currentTime = Time.now();
    let timeElapsedNS = currentTime - startTime;
    let timeElapsedS = timeElapsedNS / 1000000000;
    currentValue := currentValue * (1.01 ** Float.fromInt(timeElapsedS));
    startTime := currentTime;
  };
 
}